# MAPDN / PowerGym 正式选例基础实验

本批次以传统控制和物理搜索建立参照物，不运行新的 agent 演化。它独立于既有 n=0/1 canary，不覆盖历史案例、分数、配置或候选。实验协议见[冻结前置规则](../../configs/distribution-case-selection-20261016.json)。候选池按原始外生数据与固定索引构建，先保存池及哈希，再计算控制结果。

## 候选池

- MAPDN：33/141 节点；各自最早完整数据年的四个季度首个完整日，加全源日积分负荷最大日和日积分 PV 最大日，日期去重。每天完整 480 个三分钟间隔，无新增噪声。只下载和校验选定网络的必需原始成员。
- PowerGym：34Bus/123Bus，各取包含首尾的六个等距 profile 索引。标准轨倍率为 1；另列 123Bus 的 2.5 倍负荷压力轨，不与标准轨混排。保留当前适配轨的末端能量容差 1 kWh。

这是用于初步筛查的有限候选池，不是对全部运行场景的随机代表性抽样。MAPDN 的极端日可来自不同年份；PowerGym 的 profile 没有可核实的日历来源。不能把这些结果解释为总体平均表现或独立时间泛化。

## 参照与比较

MAPDN 比较零无功、原低增益 droop 和固定参数网格 droop。每案例事后选择的 droop 参数只作为离线调参参照，不称为盲测 starter。对入围完整日增加全信息 AC OPF；不以少数采样点冒充全天结果，不将局部最优解宣称为已证全局最优。

PowerGym 比较设备保持/电池空闲、原电压滞环、设备协调规则；增加当前快照的全模型坐标搜索参照，并明确其信息与计算权限。电池空闲参照用于确保不靠消耗初始储能获利；本批次不能单凭该参照认证储能长期规划难度。

先报告全网同时电压合规率、母线或相位乘时间合规率、实际有功损耗电量、设备操作、末端能量、耗时和潮流调用数。canary quality 仅供同合同辅助比较，不能直接对照原论文分数。论文训练/测试划分不在此批次复刻。

## 选例规则

完整性、物理收敛、动作有效性、终态能量及运行预算先作为准入证据。标准轨和压力轨分别分析，优先考察强因果规则后剩余的电压控制缺口，再比较同等电压条件下相对参照的真实损耗差距，并列耗时及操作成本。强参照缺失、全池饱和或运行代价过高时保留待认证结论，不强行选出正式题目。最终案例还需独立冻结任务包并完成严格 n 验收。

## 执行与结果

本轮使用已有锁定依赖的 macOS/Python 3.12.14 数值环境：MAPDN 为 Pandapower 3.3.0，PowerGym 为 dss-python 0.15.7/backend 0.14.5。这是可信侧已知控制器的数值实验，不构成 Linux 候选隔离、22 个局部进程资源限额或严格 n 的新增认证。没有提交新模型作业。集群入口另有单元验证，但未把旧镜像验收冒充新入口实机运行。

原定 MAPDN 增益 5/10/20 在 141 节点发生振荡和不收敛，因此保留首轮结果，并在运行前单独冻结[稳定性补充方案](../../configs/distribution-case-selection-20261016-gain-calibration.json)，对两个网络全部候选共同追加 0.25/0.5/1.5/2.5 增益。这是看到首轮控制器稳定性后的基础校准，不称为全阶段盲测预注册；不改变候选池、评分、初态或此前 agent 结果。

实现复核期间的 33 节点早期筛选使用过旧版缓存校验代码，已保留为诊断批次并停止。正式筛选在封板版本及独立目录重新执行；已完成 OPF 的实现哈希与封板版本一致，按逐记录校验后复用。最终统计仅使用实现、来源和结果哈希一致的记录。

### PowerGym：72 条完整日轨迹

18 个案例 × 4 类控制器全部执行 24 步，72/72 动作及终态能量有效。显式潮流调用 19,513 次，控制器记录耗时合计约 9.91 秒；该合计不是含准备工作的实验总耗时，不含 DSS 编译时内部初始化调用。每条记录保存哈希、代码、依赖和完整私有轨迹；公开[汇总证据](verification/distribution-case-selection-20261016-powergym.json)不包含完整目标轨迹。

| 轨道 | 固定候选 | 设备协调规则：相位×时间合规率 | 当前快照搜索：相位×时间合规率 | 判断 |
|---|---|---|---|---|
| 34Bus 标准 | profiles 0/3/6/9/12/15 | 81.10%–91.14% | 74.56%–81.32% | 存在持续越界，保留后续强参照校准；搜索减少动作有时牺牲电压指标 |
| 123Bus 标准 | 同上 | 94.33%–94.39% | 98.80%–99.54% | 协调规则的全部越界积分来自头两步，其余22步全网同时合规，主要体现初态恢复 |
| 123Bus 2.5倍压力 | 同上，独立组 | 86.75%–90.53% | 88.13%–90.87% | 保留压力组；当前搜索未建立全天电压合规参照 |

上述设备协调规则只使用合法的滞后观测；快照搜索额外取得当前负荷和完整模型，不与其混称同信息公平排名。搜索是短视启发式，较高 quality 可能源于操作成本更低，不能推导各项物理指标都更好。合规程度不同的方法不计算“纯网损改进空间”。所有参考控制器让电池空闲，故结果没有证明长期储能规划难度；也没有原论文 PPO/SAC 的同合同重跑证据。

### MAPDN：120 次完整日评测尝试

12 个候选日各运行零无功、原 starter、7 档固定 droop 及全信息 AC OPF，共 120 次尝试。其中 105 次通过各自方法的有效性检查，109 次完成全部 480 个间隔。局部控制器的有效性表示动作合法、完整且潮流收敛，允许仍有电压越界；OPF 参考另要求完整日的独立潮流复核全部满足电压窗口。二者不能混称为 105 条电压可行轨迹。

本轮共记录 105,482 次普通潮流和 5,760 次 OPF 调用，控制器记录耗时合计约 3,328.22 秒；并行执行的耗时相加，不是从准备到结束的实际用时。每个候选日都尝试了 480 次 OPF，而非仅抽样少数快照。原始结果、候选清单、选定理由、参数、运行身份与逐记录 SHA 见[公开汇总证据](verification/distribution-case-selection-20261016-mapdn.json)。

下表的“调参 droop”在该日所有完整、有效的固定增益中，先按全网同时合规率 CR、再按实际损耗选取。它使用目标日结果调参，只是离线参照；不能当作无需目标反馈的开发起点。OPF 使用完整当前全网信息，局部 droop 只取得自己的合法当前观测。

| 网络 / 候选日 | 调参 droop 增益 | droop CR | droop 损耗 MWh | OPF CR | OPF 损耗 MWh | OPF 参考有效 |
|---|---:|---:|---:|---:|---:|---|
| 33 / 2012-01-02 | 2.5 | 100.00% | 1.012060 | 100.00% | 0.921156 | 是 |
| **33 / 2012-02-03，最大负荷日** | **5** | **69.17%** | **1.585670** | **100.00%** | **1.298685** | **是** |
| 33 / 2012-04-01 | 2.5 | 100.00% | 0.637426 | 100.00% | 0.520637 | 是 |
| 33 / 2012-07-01 | 5 | 99.17% | 2.616613 | 100.00% | 2.152531 | 是 |
| 33 / 2012-10-01 | 5 | 100.00% | 0.765300 | 100.00% | 0.620217 | 是 |
| **33 / 2014-05-28，最大 PV 日** | **5** | **72.29%** | **4.718095** | **100.00%** | **4.413149** | **是** |
| 141 / 2012-01-02 | 2.5 | 69.38% | 11.761781 | 73.54% | 11.711432 | 否 |
| 141 / 2012-04-01 | 2.5 | 94.58% | 10.293176 | 97.29% | 7.392012 | 否 |
| **141 / 2012-07-01** | **2.5** | **70.42%** | **51.706028** | **100.00%** | **54.142995** | **是** |
| 141 / 2012-10-01 | 2.5 | 82.92% | 7.908497 | 92.50% | 6.772682 | 否 |
| 141 / 2013-07-06，最大负荷日 | 2.5 | 79.38% | 26.298194 | 82.71% | 19.518717 | 否 |
| 141 / 2014-05-29，最大 PV 日 | 2.5 | 55.83% | 81.490048 | 92.71% | 101.529200* | 否，部分轨迹 |

\* 最后一行 OPF 只有 477 个可复核间隔；CR 分母仍为完整 480 个间隔，损耗仅为成功间隔积分，不能与完整日损耗直接比较。其他未通过 OPF 参考验收的四天虽完成 480 步，独立潮流仍存在微小欠压。

15 次未通过检查均保留：10 次高增益局部控制发生潮流不收敛并提前终止；另有 5 个 141 节点 OPF 参考未通过。后者包括四天约 1.23×10⁻⁵ 至 2.74×10⁻⁵ p.u. 的复核欠压，以及最大 PV 日的 3 次 OPF 不收敛和约 1.21×10⁻⁵ p.u. 欠压。这些是控制器或数值求解失败，不能当作基础设施缺失剔除，也不能证明案例物理不可行。

OPF 在优化时收紧电压窗口 10⁻⁶ p.u.，固定负荷、光伏有功和源端电压，沿用同一无功容量及动作边界，然后将所得无功放回新的 AC 潮流重新检查。只有完整 480 步满足正式测量窗口和检查容差才接受为电压可行参考。结果不具有全局最优证书；后续若修正求解或数值设置，须另存新批次并保留本轮失败记录。

33 节点原 canary 日在增益 2.5 下电压 CR 已为 100%，说明原 starter 的低增益不能代表充分调参的难度。但该 droop 的实际损耗仍比同为 100% CR 的数值 OPF 参考高约 9.87%。对其他 CR 不同的行不计算纯损耗差距；例如 141 节点 7 月日的 droop 损耗低于 OPF，同时电压合规率也低，不能据此称其优于 OPF。

## 本轮选例结论

| 任务 | 推荐顺序 | 证据与后续门槛 |
|---|---|---|
| MAPDN | **主候选：33 节点 2012-02-03** | 稳定调参 droop 仍有约 30.83 个百分点的电压 CR 缺口；存在完整、电压可行的全信息 OPF 参照。可复用已验收的 6 个局部进程接入路径，仍需重新冻结该日任务包并验收 |
| MAPDN | 备选：33 节点 2014-05-28 | 最大 PV 日；调参 droop CR 72.29%，OPF 为 100%。可作为不同外生机制的备选，不以此前 agent 成绩挑选 |
| MAPDN | 规模备选：141 节点 2012-07-01 | 调参 droop CR 70.42%，完整 OPF 为 100%；22 个独立局部进程的资源、隔离与任务合同尚待验收 |
| PowerGym | **保留 34Bus 标准 profiles 0/6/15，继续校准参照** | 三者并列六候选中最低协调规则 CR，均为 12.5%；在去掉头两步后仍有持续电压越界。当前快照搜索尚不能作为全天电压可行的强参照，暂不冻结唯一案例 |
| PowerGym | 123Bus 标准作为初始化控制对照；2.5 倍压力组另列 | 标准组协调规则后 22 步全部合规，尚无持续控制难度证据；压力组也未建立全天电压可行强参照。电池全程空闲，不能认证跨期储能贡献 |

MAPDN 的结果支持继续开发局部规则、分段 droop 或协调方法，但当前参照不足以证明必须使用 MARL，也不构成跨案例泛化结论。PowerGym 的下一步应补足静态 tap/cap、无电池与含电池的强参照及设备贡献消融，再按已登记规则判断是否有合适主案例；不能因为网络更大就默认更难。

本轮完成的是选例的基础数值实验，**没有自动替换正式任务主 case、重跑 n=0/1 或认证严格 n**。正式任务包、反馈字段与精度、资源和开发时限、排名规则仍需独立冻结。所有本轮公开分数只用于可信侧选例；正式开发端不能据此获得完整目标评分的额外入口。

## 复核与重放

- 30 个候选、192 次评测尝试；177 次通过各自方法检查，181 次完成全部物理时域。保留全部失败和部分轨迹。
- 原协议 SHA256：`8d5854ccf3e11273d7977913dba0720fdadb0e7d2b7b980f19ad4853f40b7fa0`。
- MAPDN33 候选池：`69843ffcb35df4fb5d518f15648e0fffd7a78dc68668795ee912c005c013aebc`；MAPDN141：`cd588e6edefe8dbbeaffdbd24aab806018fa5fdda857ef41338661e4aeca9d90`。
- PowerGym 候选池：`3d00cb75ec844506ce685f649de563f81087e1802040b8a91e5c72d3e9c7d24c`。无日历来源的 packed profile 不能解释成相互独立的实测自然日。
- 全仓库单元测试 161 项，27 项因可选条件跳过；另在真实后端环境通过 MAPDN 16 项、PowerGym 10 项及运行准备 12 项定向检查。限定 `src`、`tests` 和新工具的静态检查通过。历史 task-package 的 62 条既有风格问题未改动。
- 独立复核匹配全部 32 项冻结代码、候选池、120 条 MAPDN 和 72 条 PowerGym 原始结果 SHA，并重算物理指标、动作、能量、比较排序与时间分布，未发现新的 P1/P2 问题。

重放入口与准备要求见[工具说明](../../tools/distribution_selection/README.md)。完整原始数据、逐步目标轨迹、冻结源码副本和回执保存在本地忽略目录；公开汇总不包含完整外生轨迹或凭证。来源核查与许可证门槛仍以各 task card 为准。

全部证据文件、执行源码与定向验证记录的摘要见[复核索引](verification/distribution-case-selection-20261016.json)。
