# 机组组合：UC 核心与 SCUC 扩展

> 最新设计：见第13节“文献对齐的研究目标与配置”。主目标为完整约束下达到统一参考质量的求解加速；第一阶段仍是固定case算法演化。配置已整理，实际执行/校准未验收，`release_ready=false`。第3节保留2026-10-13历史证据，早期跨case草案不覆盖第12—13节。

## 1. 家族定位与研究能力

**家族 ID：`unit-commitment`。** UC为初始核心任务，SCUC为家族扩展。模型目标为最小运行成本；本任务的算法研究目标为在保持完整约束、达到统一近最优参考质量时减少求解时间。松弛与分解、暖启动、可行性修复、等价MILP formulation都可作为演化对象。固定时间后的成本/gap作为辅助指标。UC和SCUC不能在“五个家族”的计数中各占一项。

UC采用PGLib-UC的铜板网络实例。现有SCUC是派生的预防式DC线路约束版本，必须按适配定义命名；不能称完整AC或完整N−1 SCUC。

## 2. 演化对象与执行合同

- 演化对象：从标准实例输入生成排程的通用求解器代码、MILP建模、求解策略、初始化及后处理。固定预算内的结果可包含非最优的有效 incumbent。
- 提交产物：源码、依赖锁定、参数与随机种子；可包含公开训练数据产生的学习组件及其训练配方。禁止用按留出实例ID检索的预存排程替代求解。
- v0.1终评在新实例上**重新执行冻结求解器**，再由独立 verifier 检查排程并重算成本。现有先导 grader只解析排程，尚不满足此泛化合同。
- 指标：每例成本、可行率、参考 gap、求解时间、峰值内存及可获得时的有效下界。约束容差和缺失字段处理须固定；约10⁻⁷变化不能不经容差分析就称实质改进。
- 不同求解器的许可与资源须披露。跨实例主指标可采用相对固定参考成本的聚合，但同时提供原始成本、失败和未证明最优状态。

## 3. 已有预实验与限制

| 项目 | 已观测设置 |
|---|---|
| UC先导 | 2个完整48小时RTS实例：2020-01-27与2020-07-06；73台火电、81台可再生机组；输入全部公开 |
| SCUC先导 | 14/30母线，5/6台火电机组，两个完整36小时实例；逐时19/38个非孤岛线路故障 |
| SCUC适配 | 普通限额100 MW、紧急限额120 MW；不含孤岛线路、机组故障、纠正重调度、AC无功或负荷切除 |
| 依赖与基线 | Julia 1.10.11、UnitCommitment.jl 0.4.0、JuMP、HiGHS；单线程，种子20261012；每例60秒MIP求解，不含准备编译 |
| 演化条件 | 每任务n=0/1/3各1次，30分钟开发；旧版累计token cap为100万；开发3 CPU/8 GiB，评测1 CPU/2 GiB |

| 条件 | UC面板平均相对成本 | SCUC面板平均相对成本 | 实际反馈计数/取回 |
|---|---:|---:|---|
| n=0 | 1.000000000 | 1.000000000 | 两者0/0 |
| n=1 | 1.000000000 | 0.999999897 | 两者0/0 |
| n=3 | 0.994570407 | 0.999999892 | UC 0/0；SCUC 1/1 |

6次最终排程均有效。UC n=3面板平均相对成本下降约0.5430%；1月成本由1,249,271.762990降至1,235,705.689765，7月参考成本保持不变。SCUC改善接近数值容差，尚无实质收益证据。

全部6次因token守卫提前结束，实际开发3.13–11.65分钟。UC的公开本地grade可算完整目标；其“n预算”没有限制等价的实例成本信息。此批是**固定可见面板的自适应优化先导**，不是受保护信息效果或留出实例泛化的正式结论。

## 4. v0.1 数据与反馈协议（拟定）

| 数据角色 | 拟定安排 |
|---|---|
| Public development | 公开实例与完整约束/目标，可运行独立checker和训练组件；公开数据内的求解迭代不计n |
| Public selection | 独立公开场景，按照固定质量与可行性规则选候选 |
| Protected feedback | 独立日期、负荷/可再生情景或系统组，输入仅在服务内；每次运行候选并返回预定聚合指标 |
| Final test | 未用于开发、选择或反馈的实例组；冻结后运行算法，独立验收 |

按底层系统与时间情景分组，先说明评测同系统新日期还是跨系统迁移。避免相邻日期或近复制场景跨组。旧两例和派生小网络用于开发/校准；不重新宣称其为未触碰测试。实例清单、派生规则、组大小及许可**待校准与来源核验后冻结**。

PGLib-UC原数据公开，因此保护的是实验期访问与候选结果，不保证模型从未见过历史实例。正式协议需声明允许网络和信息源，审计额外信息，不以隐藏公开目标替代数据分离。

## 5. 基线、预算与校准

至少保留当前完整MILP参考求解器，报告 incumbent 与下界；另设简单可行启发式或短时求解基线。1月baseline在预算内未证明最优，不能把参考值误记为最优解。SCUC若被当前参考求解器饱和，先扩大难度或改为固定质量下的求解速度比较，不削弱强基线。

已有60秒/例与30分钟开发可作校准起点；包构建、预编译、加载、求解、输出的计时边界须明确。v0.1目标为开发墙钟限制、**无累计 token cap**，保留单响应上限和用量报告。其实现尚不能从HEFTCom的局部修复推断为已完成。最终实例执行时间、内存、开发时间和响应上限均待统一冻结。

## 6. 核心验收门槛

- 清洁环境构建并锁定Julia、包和求解器；在留出实例执行源码，而非复用已输出的排程。
- 独立检查负荷平衡、启停、爬坡、最小开停机、备用及任务实际包含的网络约束；重算成本。
- 无效排程、超时无 incumbent、资源超限与基础设施失败按固定合同分类。
- 同一参考方法在固定环境下满足声明的数值容差；记录最优性未知、有效下界及可能不可解实例。
- 数据有足够可行率与改进空间；任务包来源、许可、派生限额和安全范围全部可追溯。

## 7. 待定与阻塞项

UC为核心、SCUC为扩展的家族定位已确定。当前缺口是固定case与可信参考、实际执行冻结源码、同机强基线、计数评分隔离、数值/预算校准。跨case划分属于第二阶段；SCUC扩展另验网络、安全范围及难度。第13节的配置文件是准备参数，不能将其视为已可启动的原生task。

## 8. 原始来源的排行榜与开发/测试数据

**核查日期：2026-10-14。上游性质：公开优化实例库，不是一场带参赛排名的原始竞赛。** PGLib-UC由IEEE PES基准任务组维护，用于比较既定UC MILP的求解算法；其公开说明没有定义本库的官方竞赛排行榜。因此本卡的“原赛排行榜”记为**不适用**，不能把某篇论文的solver性能表或我们自己的相对成本排序当作官方名次。[PGLib-UC官方说明](https://github.com/power-grid-lib/pglib-uc/blob/39a7f38cf4703de92f0291f0c873c2e98c789301/README.md)

### 8.1 上游公开实例与划分

以下数量按核查时上游提交 `39a7f38cf4703de92f0291f0c873c2e98c789301` 的JSON文件清点，**不是官方训练/测试划分**。三组共56例，全部是公开benchmark实例；“test cases”在这里指优化测试用例，没有ML意义上的官方训练标签/密封测试标签。实例库仍可能更新，后续release必须锁定版本。[固定版本实例树](https://github.com/power-grid-lib/pglib-uc/tree/39a7f38cf4703de92f0291f0c873c2e98c789301)、[实例库说明](https://github.com/power-grid-lib/pglib-uc/blob/39a7f38cf4703de92f0291f0c873c2e98c789301/README.md)

| 上游组 | 公开实例数 | 数据来源与变化方式 | 原始开发集/测试集情况 |
|---|---:|---|---|
| `ca` | 20 | California ISO公开数据；4个日期及Scenario400风电情景，分别配0%、1%、3%、5%备用需求 | 整组公开；未指定独立开发/密封测试角色 |
| `ferc` | 24 | FERC机组数据与PJM负荷/备用/风电；12个日期各有low-wind和high-wind版本 | 整组公开；风电变化是情景变体，不是训练/测试标签 |
| `rts_gmlc` | 12 | RTS-GMLC系统的2020年12个日期；PGLib适配调整爬坡率 | 整组公开；我们仅用了其中1月27日和7月6日两个日期 |

来源结构见[官方说明](https://github.com/power-grid-lib/pglib-uc/blob/39a7f38cf4703de92f0291f0c873c2e98c789301/README.md)；日期清单与参考实现的铜板网络表示见[UnitCommitment.jl 0.4实例目录](https://anl-ceeesa.github.io/UnitCommitment.jl/0.4/guides/instances/#PGLIB-UC-Instances)。上游没有提供本项目要求的四角色split；公开/选择/受保护反馈/最终测试必须由我们另外按系统与时间情景分组建立。不能把剩余10个RTS日期自动称为“原赛隐藏测试集”。

### 8.2 SCUC适配的原始数据边界

现有SCUC扩展不是PGLib-UC的官方赛道。UnitCommitment.jl的MATPOWER派生库为每个原始网络提供2017年365个日期变体，并增加UC参数与不产生孤岛的线路故障；`case14`和`case30`属于其中公开的小系统。该库同样没有对应的官方竞赛榜单或密封train/test分割。[UnitCommitment.jl的MATPOWER派生说明](https://anl-ceeesa.github.io/UnitCommitment.jl/0.4/guides/instances/#MATPOWER)

我们的36小时窗口、100/120MW线路限额及其安全范围属于本地派生合同，不能由上游实例的公开性推导为完整SCUC竞赛协议。比较参考求解器时应报告固定资源下的成本、可行率、下界与耗时；“原赛名次”对此任务不成立。

## 9. 公开来源

- [PGLib-UC](https://github.com/power-grid-lib/pglib-uc)：标准实例与基准来源；先导记录区分数据CC BY 4.0与代码MIT。
- [UnitCommitment.jl 0.4 实例文档](https://anl-ceeesa.github.io/UnitCommitment.jl/0.4/guides/instances/)：参考实现与实例格式。
- SCUC适配中的网络来源和上游数据权利应单独核验；某个代码仓库许可不自动覆盖所有派生数据。

## 10. 本次选定的可执行Adapter与公平排行路线

**2026-10-14设计决定：原始PGLib-UC通用求解器的新排行，派生DC SCUC独立扩展。** 本库没有官方竞赛榜；UC保留锁定原参数与完整时间窗口，SCUC有独立`track_id`、物理/安全合同及归一化，两个赛道不混排名。[公平路线](../framework/fair-ranking.md#5-uc与scuc标准求解器排行与独立扩展)。

| 合同项 | 本家族的选择 |
|---|---|
| 提交 | 求解器源码、Julia/solver依赖锁定、参数与种子；终评执行冻结算法，不能仅交排程 |
| 输入/输出 | 每例新读完整原JSON；输出`uc-schedule-v1`的热机on/power/reserve和新能源出力；SCUC附固定网络与全部security rows |
| 权威评分 | 独立validator检查所有原约束并重算成本；solver自报最优/目标/下界不作为权威值 |
| 公平性 | 全方法同窗口、同实例/目标/容差、同solver许可赛道、资源、线程与执行时限；不自动修复输入或弱化强基线 |
| 基线覆盖 | 完整MILP/HiGHS与独立validator已有；January incumbent未证明最优，参考下界及gap须保留可信来源 |
| 发布条件 | 替换静态排程终评、clean新输入重放、完整约束fixture、系统/日期分组与暴露审计、难度/资源及强基线校准 |

**就绪状态：`design / certification-pending / release_ready=false`。** UC当前首要实现缺口是运行源码后独立验解；SCUC还需单独认证派生安全范围。已有60秒/例和30分钟开发仍仅为预实验，不替新Configuration填值。详见[Adapter执行合同](../framework/task-adapters.md#4-uc与派生scuc运行源码后验排程)与[机器声明](../../manifests/task-adapters/unit-commitment.json)。


## 11. 原题对齐与参数依据（2026-10-15）

本节更新第1—10节保留的历史设置状态；下列是本轮设计决定，**不表示task代码已修复、基线已重跑或新分数已生成**。共同研究设计已定为T=43200秒、n=0／1／3／5／10、每档3次独立开发、累计token不限；模型、实际资源及其余执行限额仍须锁定或校准，详见[共同政策与取值依据](../protocol/task-alignment-and-calibration.md#2-四类取值依据与本轮已定设置)。

| 旧差异／待明确项 | 本轮决定与依据 | 实际剩余工作 |
|---|---|---|
| 先导同时包含UC和本地派生安全约束 | 主线为固定版本PGLib-UC的完整原铜板UC；原初态、完整时域及全部原约束不改，DC SCUC独立扩展 | 核对原JSON与完整MILP／validator；不以SCUC可运行为UC主线的前提 |
| grader只检查源码存在，实际读静态排程 | 必须先运行冻结solver，再由独立validator检查排程和重算原成本 | 评测环境接入现有Julia／HiGHS，验证新输入执行而非复用旧答案 |
| 两个RTS日期已暴露，反馈与终评重合 | 首轮研究限定RTS同系统新日期；上游12日期的4／2／2／4方案仅为待审计候选，不是原赛划分 | 取得新增输入、冻结摘要、做整日期分组和暴露审计；公开文档不发布保护成员映射 |
| 60秒、线程和容差曾按先导设置；参考未必最优 | 原始成本／可行性／时间为主；完整MILP／HiGHS同条件重跑，下界须有证据；旧数值仅作parity与成本校准起点 | 测加载、建模、求解、落盘及独立验解总成本，再锁定预算和容差，不把未证最优参考称optimality gap |

详见[UC逐项决定](../protocol/task-alignment-and-calibration.md#5-uc原始pglib-uc主线派生scuc分开)及[校准和进入正式实验的条件](../protocol/task-alignment-and-calibration.md#10-怎样消除参数随意)。任务仍为`certification-pending / release_ready=false`，不存在可由本地成绩直接插入的官方竞赛榜。


## 12. 第一阶段：固定case算法演化（2026-10-15）

**用户已确认：第一阶段研究同一case上的算法演化，跨case泛化放到下一阶段。** 本节覆盖第10—11节及更早章节中与本阶段冲突的数据划分、免费完整评分和候选选择设计；不再以四个互不重叠面板或未见实例终评为本轮必要前提；相关数据与历史审计保留，供后续泛化研究复用。开发、框架过程反馈以及截止后冻结算法的独立复核运行使用同一目标case；这里“独立复核”指重新执行和评分，不指未见数据。允许针对固定目标case优化算法，结果只解释为该case上的演化能力；agent可访问哪些目标输入仍须按下述评分隔离政策核验。

共同研究设置保持T=43200秒、n=0／1／3／5／10、每档3次独立开发、累计token不限且不设累计token预留截断。**用户已确认：不向agent提供完整checker，禁止agent本地计算目标case的完整分数；开发过程中的完整目标评分只能调用框架评分器并消耗n。** 不得搜索原竞赛评测源码、复制／重写checker来取得完整目标评分，或绕过框架计数。语法、导入、输入输出格式检查及小型示例自检允许，但不能借此对完整目标case算分。目标case的数据可见范围、框架黑名单与实际隔离覆盖仍须核验；本节是已确认政策，不代表已经实现防绕过。

**取消免费public-selection完整算分。** agent在T内将最终版本放入原生artifacts路径，截止直接收集并冻结，不额外评分或登记候选；未修改时保留starter，产物缺失或损坏按失败处理。截止后冻结算法，由评分端重新执行终评；终评分数不反馈到开发过程，且不占过程n。n=0因此没有过程完整目标评分。各重复使用相同目标case、输入版本、评分与算法执行合同；开发重复和算法运行seed分别记录。12小时是算法开发上限，不是单次求解或评分预算。

**选case原则：优先选择任务集中难度最高的完整case。** 先以现成参考算法、原赛逐例结果及预先成本分析判断难度和可运行性；不能只按文件大小、原始目标数值或旧实验运行失败判难，也不能先观察哪个case的n效应最大再选。冻结具体ID前保留候选与取舍依据；若成本限制使最难候选不可执行，应公开原因及替代case。所有n档使用同一选定case，不因n增减约束、规模或算法执行预算。

| UC合同项 | 第一阶段要求 |
|---|---|
| 目标case | 一个完整原始PGLib-UC JSON；优先以现成完整MILP参考的求解状态、可证上下界及预先耗时分析选择高难case，具体ID尚未确认 |
| 完整性 | 保留原机组、时域、需求、备用、爬坡、启停与成本参数；不得裁时域、删机组或把派生SCUC约束并入原UC主线 |
| 执行与复核 | 围绕同一JSON开发并获取计n过程反馈；本地只做获准的语法、格式和小型示例检查；截止冻结算法后实际执行并由独立检查器验解，仍须修复当前只读取保存排程的评分路径；提交源码而非仅交排程 |
| 算法预算 | 先在完整case上测加载、建模、求解、输出及独立验解成本，再冻结预算、线程、容差和seed；旧60秒不自动成为本轮标准 |
| 参考比较 | 该库没有可直接插入的原竞赛排行榜；以同case、同合同的完整MILP参考及有证据的上下界比较，未证最优值不得称最优解 |
| 暂不要求 | 不以4／2／2／4日期拆分或同系统新日期泛化为本阶段前提；原始库及旧日期审计可留待下一阶段 |


可比较原赛公开的**同一case原始指标**；只有输入版本、评分、算法执行预算及环境能力相符时，才能称同条件比较，其余明确标为历史参照。单case成绩不能推出原榜总分、全任务族排名或跨case泛化结论。具体case ID、模型、实际资源及尚未确定的算法执行限额仍待证据冻结。

完整决定见[固定case算法演化优先](../decisions/0005-fixed-case-evolution-first.md)。本次仅更新研究协议与task card，**没有完成task代码修复、运行新基线或产生新结果**；`certification-pending / release_ready=false`保持不变。

## 13. 文献对齐的研究目标与配置（2026-10-15）

本节是当前UC任务的参数准备依据，覆盖第1—11节中“以限时成本为主分数”“旧60秒自动沿用”“独立划分为首轮前置”等冲突表述；保留第12节已确认的固定case、12小时、n与严格计数评分政策。此前本地30分钟、n=0/1/3、5次重复和多面板的重设计是旧提案，不进入本次配置。

### 13.1 研究问题和主指标

上层研究问题：**在相同开发时间下，计n评测反馈能否帮助Agent开发出更高效的UC求解算法？** 下层任务：对同一个完整原始UC case，保持所有约束，尽快达到统一近最优参考质量。模型的最小成本目标不变；算法性能以达标时间衡量。

主指标为具有可行性资格的PAR2；Reward由该指标单调映射。固定预算成本、公共下界gap、达标率和首个可行解时间分列为辅助指标。第一阶段的结论只覆盖固定case；后续泛化需要新的数据协议。

### 13.2 论文研究什么、参数怎样设

| 论文 | 研究目标、关键设置与原文定位 | 对本任务的结论 |
|---|---|---|
| [Knueven等，2020](https://optimization-online.org/wp-content/uploads/2018/11/6930.pdf)，§6.3、Tables 7–9 | 等价MILP formulation；目标gap 0.01%；RTS/CA 300秒、FERC 600秒；Gurobi 8.0.1 | 主要比较达到指定精度的时间及超时后的gap；支持分钟级求解预算和严格补充精度档 |
| [Xavier等，2021](https://arxiv.org/pdf/1902.01697)，§4.1–4.2、Table 9 | 大规模带网络SCUC；训练gap 0.01%、测试0.1%；CPLEX 12.8.0；每系统300训练/50测试变体 | 支持“质量约束下加速”；其训练规模、网络与模型不能直接作为本UC数据配置 |
| [Sugishita等，2021预印本](https://arxiv.org/pdf/2110.12531)，§4.1–4.2、Tables 2/5 | 分别研究0.5%/0.25%/0.1%精度的达标与证明时间（上限20分钟），以及1/2/5分钟内的解质量；后者参考下界准备4小时 | 两种研究目标分开，不能用成本降幅替代加速比；支持长时参考独立准备 |
| [Qin、Yu，2023预印本v1](https://arxiv.org/html/2311.15216v1)，§V-A/B/C | 图学习辅助网络UC；SCIP 6.0，主要测试10分钟；比较成本、gap和时间曲线；训练标签另用最长5小时Gurobi求解 | 限时质量是合理辅助实验；其GPU训练/网络设置不自动进入无GPU铜板UC主榜 |

硬件、线程披露与预算边界详见[逐篇核对表](../evidence/uc-scuc-literature-parameters-20261015.md)。这些论文没有共同的官方排行榜；也不都使用同一PGLib-UC版本。只能把原文数值列为历史参照，正式比较需在本机同输入、同约束、同引擎/资源/计时合同下重跑文献方法。

### 13.3 已落实到参数文件的设置

机器可读配置：[unit-commitment-speed.design.json](../../configs/unit-commitment-speed.design.json)。完整评分/计时说明：[UC参考质量速度合同](../protocol/unit-commitment-speed.md)。比例单位中`0.001=0.1%`、`0.0001=0.01%`；严禁把百分数和比例混用。

| 项目 | 准备值/政策 | 依据和冻结条件 |
|---|---|---|
| 开发T、n、独立开发重复 | 43200秒；0/1/3/5/10；每档3次 | 已确认共同研究政策，不从论文训练时限反推；累计token不限 |
| 数据范围 | 一个完整原始PGLib-UC case；具体ID/摘要待定 | 先依据强基线、原文逐例难度和成本选定，不先看哪个case的n效应大 |
| 主质量标准 | 相对共同有效下界gap≤0.1% | 有文献支持；冻结参考须达到≤0.01%并留数值裕量 |
| 补充精度标准 | gap≤0.01% | 与UC formulation研究对照；仅在参考gap≤0.001%时开启 |
| 主候选执行上限 | RTS/CA 300秒；FERC 600秒 | 文献支持该量级；本项目改为含加载/建模/JIT/输出的端到端时间，仍须同机校准 |
| 预算不通过时 | 实验前可另备1200秒新版本 | 20分钟档有UC启发式文献先例；不在运行中自动延长、不按n换预算 |
| 求解资源 | 1 CPU/1 solver线程、8192MiB、无GPU | 公平性准备选择，非论文硬件复现；不能按核数线性折算文献秒数 |
| 长时参考准备 | 每方法每case最多14400秒，开发前冻结 | 参考准备与在线时间分开；记录原问题有效L和经独立验解的U |
| 强基线 | B0完整MILP/HiGHS；EGRET Tight、Random1/同版HiGHS | EGRET固定提交`28c324f9bf4fb3913b0a60dba3dd732b46084c3b`；模型等价和HiGHS接口未验收，不能称已复现 |
| 引擎起点 | HiGHS 1.15.1 | 继承已知兼容环境作准备，最终镜像/包锁需重新验收；商业求解器独立赛道 |
| 轨迹诊断 | 主时限内60/120/300/600秒成本与gap | 同一长预算轨迹前缀；不是四次独立短预算算法实验 |
| 测量重放 | 每次计n反馈1次；终评3次，solver seeds=0/1/2 | 本项目稳定性设计；全部保留，不取最好；不冒充独立开发样本量 |
| 可信验解及作业开销 | checker总上限准备值120秒，排队/启动60秒 | 单次反馈总上限准备为候选预算+180秒；验解开销另报，仍占开发T |

过程与终评的候选求解上限、资源、质量门槛相同；终评仅增加固定重放以记录稳定性。开发seeds在配置中固定为2026101501/02/03，所有n配对；实际模型与开发资源仍为null待确认，不能生成已验收标记。

### 13.4 Reward与可解释结论

设在线时限为B，每次重放j第一次提交经独立验证的达标快照时刻为t_j。达标记`p_j=t_j`，未达标记`p_j=2B`，`PAR2=mean(p_j)`；不能删失败样本。全部重放均有合法输出、且无崩溃/OOM/资源违规才获得可行性资格，否则Reward为0。合格时：

`Reward = 1 - PAR2/(2B)`。

例如B=300秒，30秒达标得0.95，150秒得0.75，截止时达标得0.5；未达标得0。正式榜先按可行性资格、再按PAR2；达标率单列，不再另置于PAR2之前形成相反排序。0.5现在表示恰在时限达标，与旧成本映射中的0.5含义不同，历史Reward不重算、不跨版本比较。

该榜使用评测端离线参考L判断质量，**评价“达到参考质量的加速”，不评价候选自身证明最优性的加速**。若研究证明时间，须另测可信完整原问题上下界收敛；变量固定子问题的下界不能直接用于原问题证明。候选自报成本/下界/时间均不作为权威分数。

独立checker重算成本C；目标判断使用`C+max(0.01,1e-6*abs(U))`的保守成本裕量，原始成本/gap另报。MW容差、整数逻辑、低于参考下界的异常以及快照可信时间，按配套合同统一检查，尚待运行边界验证。

### 13.5 怎样确保参数合理

**文献依据不替代实测。** 发布前在最终硬件上，B0/Tight/Random1按同一个case、3个固定solver seed校准，完成原模型等价与成本核对。准备门槛为：至少一种强基线3/3达标；最快合格基线中位时间在5秒至时限80%之间；非优化开销不超过中位端到端时间20%；内存适配8GiB。这些门槛是本项目工程判断，并非论文要求或当前已测结论。

若过易、全不达标、参考太松或主要在测JIT，应在Agent实验前修改准备版本/资源/选例并记录原因，而非削弱基线或在正式成绩出来后换case。原始参数与全部约束保留；不同n使用同一冻结合同。报告完整逐次结果和运行波动，三次开发不预设有足够统计功效。

**当前完成：论文参数核对、研究目标/评分合同、task card与配置文件。未完成：case ID、强基线适配、可信长时参考、同机耗时/内存、评分执行器接线、严格计n访问审计和部署验收。** 参数JSON仍为`draft / executable=false / release_ready=false`；不能将结构检查通过写成性能校准通过。SCUC另行验收网络、线路限额、故障覆盖和难度；旧case14/30只作正确性检查，不代替大规模SCUC性能实验。

## 14. n＝0／1流程小测准备（2026-10-15）

按用户要求，在主实验前增加一组配对流程小测：n=0和n=1各一次独立开发，使用同一开发seed与同一评分合同。配置见[canary准备档](../../configs/unit-commitment-speed.canary.json)，源码执行包见[pglib-uc-speed-canary-v1](../../task-packages/pglib-uc-speed-canary-v1/README.md)。它不计入主实验的三次独立开发，也不用于先观察n效应再选主case。

流程用例暂冻结完整原始`rts_gmlc/2020-07-06.json`，源提交仍为`39a7f38…`，输入SHA-256为`2e68998a3c7849df2307780ab10de2147f21e71bf152d049015315c2b5ff7091`。复用已有可信完整原问题MILP下界和已验上界，其gap满足0.01%准备门槛；只用于流程小测，不能据此替代主实验长时参考及Tight/Random1校准。完整输入、参考值和checker仅放可信评分端；开发端提供模型源码与合成示例，开发网络须隔离，仅允许受控模型/计数评分桥。

候选仍为300秒、0.1%达标、1 CPU/1 solver线程/8GiB；过程反馈一次重放seed=0，终评三次seed=0/1/2。开发时限暂沿用已确认的43200秒，无累计token cap；较短流程档尚未选定。模型准备使用`bedrock/gpt-5.6-sol`，实际返回模型须验为`global.openai.gpt-5.6-sol`。外层每作业预留4 CPU/20GiB，容纳3 CPU/8GiB开发端、1 CPU/8GiB评分端和框架开销；不是给候选20GiB。

已新增可信快照接收、独立验解、PAR2/Reward和失败处理代码，以及截止/崩溃/非法排程/链接文件/冻结源码/终评精度的本地回归。完整原始用例在macOS可信本地模式下从执行源码到达标快照约52.05秒、独立验解约0.03秒，成本由Python重新计算。它没有使用Linux隔离，不是目标集群速度结果。Linux启动器限制跨次可写缓存；目标内核必须支持Landlock ABI≥1，并强制seccomp禁止截断、可写元数据、keyring和POSIX消息队列；不支持时拒绝评分。

[准备验收记录](../evidence/uc-speed-canary-local-20261015.json)区分本地功能、Linux CI与部署状态。[GitHub CI](https://github.com/aiqiuyuan/powergrid_benchmark_for_agent/actions/runs/38725368338)已通过新评分测试和实际Linux启动器编译/权限/线程/目录写限制探针；原有Python 3.11/3.12/3.13及RTE回归也通过。它不包含真实Julia容器或Harbor部署认证。

**2026-10-15准备状态（已被下一节更新）：当时尚未提交n=0/1作业，集群登录入口断开或超时。** 当时发布前仍须通过实际Julia/HiGHS容器运行、内存/OOM分类、无模型Harbor端到端测试、n=0无评分通道、n=1单次计数/幂等重试/取回、截止冻结与迟到反馈隔离，以及无累计token cap的真实模型API验收。历史带token cap的网关不能直接复用。现有原生计数器也不能自动证明全部新合同已满足。

所有作业必须使用新CFS和新`fm-job --cluster dev`，不接受异常主机指纹，不修改历史冻结批次。在全部流程门槛通过前，准备档保持`executable=false`与空作业回执；本地测试通过、GitHub发布或Linux单项CI通过均不能写成实验已启动。流程小测及主实验科学校准通过后，才进入主实验。

## 15. 集群恢复后的实际部署验收（2026-10-16）

集群访问已恢复，复用已有可信SSH连接，确认新CFS、新版CLI及`dev` CPU提交路径。开发条件沿用43200秒、累计token不限；n=0/1各一次流程小测，主实验仍须单独校准与审阅。历史冻结作业保持原样。

目标节点为Linux 5.15、Landlock ABI 1。启动器现支持ABI≥1，并在全部ABI上强制seccomp禁止文件截断、可写元数据、keyring及POSIX消息队列；线程仍受单CPU限制，fork与网络保持禁止。真实目录外写入、共享内存、截断等负例已通过。Julia关闭可选的系统C++库子进程探测，使用固定镜像内的库；实际Julia/HiGHS/JSON/JuMP导入已通过。

固定运行镜像ID为`sha256:715175481737e1a48bea3a8170174590f289413413e5d05d2f6e2fe6c4e7d4c7`。完整原始流程用例在真实1 CPU/8GiB、无网络、降权及syscall限制下，约56.683秒达到参考质量，独立验解约0.044秒；这是流程验收基线，不是主实验难度校准或算法排名。前四次准备作业暴露并修复了内核ABI、编译头文件、Docker启动重试及Julia库探测兼容问题；均未进入模型开发。

此前无模型Harbor验收记录显示n=0无评分入口，n=1计数、同内容重试、超预算拒绝、结果取回与截止隔离通过，开发/评分容器为离线配置。后续审计发现该门禁未要求中间评分实际完成，因此不能据此认定n=1获得了有效任务反馈；修复见下一节。两档的三个终评seed全部达标；这些是未运行开发模型的流程基线，不能解释为n效应。真实模型工具调用及后续终评也已通过，返回模型确认为`global.openai.gpt-5.6-sol`，4次请求记录实际53711 tokens；未设置累计token cap、预留截断或输出token覆盖。作业回执及最终状态以[canary配置](../../configs/unit-commitment-speed.canary.json)和[集群验收证据](../evidence/uc-speed-canary-cluster-20261016.json)为准。主实验`release_ready=false`。

配对开发标识`2026101501`用于记录同一轮重复；上游LLM采样没有可验证的随机种子，不能声称两组共享同一采样轨迹。候选求解器的0/1/2 seeds由可信评分器实际传入，过程反馈固定为0。

2026-10-16 15:00:46（北京时间）已提交以下配对流程小测，使用同一冻结部署SHA `416db557ebddc2eb62abb12647a6b44a5bd40b34039bfa74b01d9b8b58cd5d55`。每组最多43200秒开发，无累计token上限，仍不计入主实验；当前尚无Agent实验终评结论。

| 条件 | 集群作业ID |
|---|---|
| n=0，r1 | `aqy-ucspeed-n0-r1-20261016-150046` |
| n=1，r1 | `aqy-ucspeed-n1-r1-20261016-150046` |

主实验尚未启动；先复核本次小测的执行、计数、冻结源码和终评，再完成主case与强基线校准。

15:02:43（北京时间）启动核验：两组均已进入真实模型开发，分别完成12/14次模型请求，返回模型一致；3 CPU/8GiB、`network=none`、无provider凭据挂载、无累计token cap均已核对。n=0实际反馈次数为0，n=1当时尚未使用反馈；这些是启动快照，不是实验结果。开发计时约15:01:30开始，硬截止约2026-10-17 03:01:30，之后终评单独执行。

## 16. n=1评测故障与单独重跑（2026-10-16）

17:22（北京时间）只读审计发现，原n=1在16:34提交的唯一一次评测于解压阶段报错：`TarFile.extractall() got an unexpected keyword argument 'filter'`。账本记录为`counted=true`、`valid=false`、`reward=0`，结果已领取，但任务评分尚未执行。该0分属于基础设施错误，不能解释为算法表现。本轮不能用作有效反馈收益的n比较；原账本与冻结源码保留。两组计算作业仍在运行不代表反馈链路正确。

用户指定只重跑n=1；原n=0作业`aqy-ucspeed-n0-r1-20261016-150046`继续保留，不重新提交。新准备版本为`uc-speed-canary-20261016-v4-n1fix`，修复源码解包以兼容较旧Python，并只接收普通文件与目录，拒绝越界路径、链接、设备和稀疏文件，限制展开大小且不恢复不可信权限。评测账本新增`evaluation_completed`；验收必须确认评分真正完成，基线流程还必须得到可行结果，不能仅凭`done`或“已领取”通过。新版本提交入口限定为n=1。

题目输入、评分合同、模型、43200秒开发时限、累计token不限、固定候选运行镜像及回放seeds均沿用原设定。新版本已通过真实n=1反馈及三个终评回放：反馈实际完成评分、结果可行且已领取，终评3/3达到参考质量。固定模型工具探针及其三个终评回放也已全部通过，3次模型请求均成功且返回模型一致。中途堡垒机连接曾中断；用户恢复连接后，18:19:42确认两项验收均通过且与新冻结源码SHA一致，再提交n=1重跑。其验收、回执和启动结果记录于[n=1修复证据](../evidence/uc-speed-n1-repair-20261016.json)；主实验仍未发布。

2026-10-16 18:19:51（北京时间）已提交唯一的新n=1作业`aqy-ucspeed-n1-r1-20261016-181951`，冻结部署SHA为`23db34692c33bbb795c4fb2c654ceb328667556a39b31723f41452a9a59037e5`。18:21:25启动核验：Pod Running/Ready、重启0次；已完成8次成功模型请求，返回`global.openai.gpt-5.6-sol`；开发3 CPU/8GiB、无网络、无provider凭据挂载、无累计token cap，过程反馈使用0/1。开发计时从18:20:42开始，硬截止为2026-10-17 06:20:42，随后独立执行终评。原n=0不重新提交，旧v3全部冻结源码摘要未变。当前仅确认重跑已正常启动，尚无新的Agent终评成绩；主实验仍未启动。

## 17. 小测结束与开发截止收尾修复（2026-10-17）

12:12（北京时间）核对持久化完成记录：两次开发均已结束。原n=0在03:01:46记录失败，抛出`RuntimeError: Container exceeded hard competition cutoff`；未生成截止审计、可认证冻结源码或终评结果，**没有最终分数，不能记为算法0分**。旧代码把Docker `FinishedAt`与43200秒直接比较，停止清理略晚也会在保存源码前抛出异常。原n=0的精确超时幅度没有保存，不能据此推断具体节点故障。遵照用户要求，不重跑n=0，也不事后给未认证源码补分。

修复后重跑的n=1于06:32:50完成，终评Reward为`0.8594457102583126`；三个seed均得到可行解并达到参考质量，平均惩罚时间为`84.33257384501242`秒。其唯一过程反馈确实完成评分并领取；当时的候选因未定义变量`pg`崩溃得到0分，后来提交的最终代码已通过终评。此处的惩罚时间是达到质量目标的时间指标，不是候选进程的全部运行时长。两组缺少完整有效的配对结果，不能由此估计n带来的收益，且均不计入主实验。

新的独立准备版本`uc-speed-canary-20261017-v5-cutoff`将停止操作预留15秒计入原43200秒预算：先暂停整个开发容器，在单调时钟截止前确认冻结，再保存受大小及文件类型限制的源码。只有及时冻结且容器确认停止的候选可以进入终评；迟到冻结、OOM、保存失败或无法停止仍判失败，同时保留失败审计。

真实容器探针发现，Docker KILL在清理暂停容器时可能短暂恢复后台进程并改变live源码，因此终评必须使用**KILL之前**保存的可信副本。可信宿主在容器停止后把它发布到预先只读挂载的`/app/final-submission`，校验宿主哈希和容器路径回读；Harbor终评实际收到的文件哈希也必须与冻结记录一致。过程反馈继续提交live `/app/submission`。Harbor 0.20.0的`destination`仅改变宿主存放位置，不能用于重定向评分容器路径。

当前40项流程回归及17项原数值回归通过，独立代码审查通过。12:37（北京时间）确认真实Docker三轮探针与Harbor独立评分容器传递验收全部通过：12秒测试预算下，Harbor候选在6.046秒前冻结，清理到18.291秒才完成；live源码在清理时确实改变，但评分容器收到的文件哈希仍与截止前副本完全一致，未出现异常。完整范围及结果见[截止修复证据](../evidence/uc-speed-cutoff-repair-20261017.json)。这项探针不调用模型、UC求解器或受保护评分，不计为新的实验重复。数值评分合同、实例、求解时限、0/1/2 seeds、n与无累计token cap设置保持原样；v3/v4历史冻结记录不变。新版本尚未提交n=0/1开发实验，主实验仍未发布；后续提交仍须通过与新源码一致的完整UC及模型验收门禁。
